# CUMCM 2026 C题 · 求解结果汇总

> 求解完成时间：2026-09-10 19:40 ｜ 全部代码可复现，运行总耗时 < 2 分钟
> 环境：`/opt/miniconda3/bin/python3`（numpy 2.2.6 / pandas 2.2.3 / scipy 1.15.3，内置 HiGHS 求解器）

---

## 一、统一模型（四问归一）

**目标函数**

$$\min\ \Phi=\underbrace{\sum_t c_t\,g_t\,\Delta t}_{\text{计划购电费}}+\underbrace{\sum_t\big[0.5c_t(g_t-a_t)^+ +1.5c_t(a_t-g_t)^+\big]\Delta t}_{\text{调整相关费用}}+\underbrace{\sum_t 5c_t\,e_t\,\Delta t}_{\text{紧急购电费}}$$

**约束**

$$S_t+g_t+a_t+e_t+v_t=L_t+u_t+w_t \quad(\text{功率平衡},\ w_t\ge0\ \text{即不可售电})$$
$$E_{t+1}=E_t+\eta\,u_t\Delta t-\frac{v_t\Delta t}{\eta},\qquad \eta=0.9$$
$$1200\le E_t\le10800,\qquad 0\le u_t,v_t\le5000,\qquad g_t,a_t,e_t,w_t\ge0$$
$$E_{1/1\,00{:}00}=6000$$

**四问的差别只在"信息集"与"储能边界条件"上：**

| | 电价 | 光伏 | 决策结构 | 储能边界 |
|---|---|---|---|---|
| 问题1 | 固定日曲线 | 预测（全知） | 单日一次决策 | $E(0{:}00)=E(24{:}00)=6000$ |
| 问题2 | 固定日曲线 | 实际（全知） | 整年一次求解 | 跨日连续，年末 $\ge6000$ |
| 问题3 | 固定日曲线 | **仅预报** | 0:00 定计划 + 6/12/18 点调整 | 日周期 $=6000$ |
| 问题4 | **实时波动** | 仅预报 | 同问题3 | 同问题3 |

**关键建模判定**
1. **不允许向电网售电** —— 全文只出现"购电量"，故余电只能充电或弃光（引入 $w_t$）。实测最优解中 $w_t$ 大量为 0，但在高辐照日必须弃光。
2. **问题2 的紧急购电恒为 0** —— 附件2 为实际值，问题2 是完美信息优化；只要 $w_t\ge0$ 为硬约束，供电永远不低于负载。该机制实为**问题3 预埋**。
3. **附件1 = 全年平均日** —— 实测附件1 电价/负载/光伏与附件4/附件2 的逐时段均值在 1e-4 内完全吻合。
4. **交付期从 2/1 起** —— 模板仅要求 2025.2.1–12.31（334 天），1 月为预热期。

---

## 二、问题1 结果（典型日，直接可用）

| 指标 | 数值 |
|---|---|
| 全天购电量 | **59 482.699 kWh** |
| 全天购电费 | **35 126.949 元** |
| 充电量 / 放电量 | 20 740.67 / 16 799.94 kWh |
| 弃光电量 | 0 kWh |
| 储能 0:00 / 24:00 | 6 000.00 / 6 000.00 kWh |
| 储能运行区间 | [1 200.00, 10 800.00] kWh |

**对策：** 00:00–05:40 低谷电价充满储能 → 05:50–10:00 高价时段放电 → 11:00–12:40 利用光伏富余 + 低价电继续充电 → 14:20 充满 → 15:00–18:00 满电待价 → 18:00–20:30 最高价时段放空 → 22:00 后最低价窗口回充至 6000。

**校验：** 储能净变化 = 0.0000；$E_{144}=6000.0000$；无同时充放电；放电从未超过净负荷（无售电）。

### 论文表1 · 指定时段购电量

| 时间段 | 购电量 (kWh) | 电价 (元/kWh) |
|---|---|---|
| 10:00-10:10 | 0.000 | 0.9977 |
| 12:00-12:10 | 480.412 | 0.4432 |
| 14:00-14:10 | 0.000 | 0.9754 |
| 16:00-16:10 | 445.432 | 0.8055 |
| 18:00-18:10 | 531.894 | 1.2313 |
| 20:00-20:10 | 0.000 | 1.3482 |
| **全天购电量** | **59 482.699** | — |
| **全天购电费** | **35 126.949 元** | — |

### 论文表2 · 储能设备充放电量

| 时间段 | 充电量 (kWh) | 放电量 (kWh) |
|---|---|---|
| 0:00-4:00 | 4 500.000 | 0.000 |
| 4:00-8:00 | 833.333 | 6 365.841 |
| 8:00-12:00 | 4 787.964 | 1 702.997 |
| 12:00-16:00 | 5 286.035 | 91.101 |
| 16:00-20:00 | 0.000 | 5 780.132 |
| 20:00-24:00 | 5 333.333 | 2 859.868 |
| **0:00 储电量** | **6 000.000** | |
| **24:00 储电量** | **6 000.000** | |

---

## 三、问题2 结果（全年逐日，整年连续 LP）

- 求解规模：**262 800 变量 / 105 121 约束，耗时 3.0 s**（HiGHS），自检残差 1.6e-10
- 交付期（2/1–12/31，334 天）：

| 指标 | 数值 |
|---|---|
| 计划购电量 | 20 187 649.13 kWh |
| 计划购电费 | **12 229 460.73 元** |
| 充电量 / 放电量 | 6 631 823.93 / 5 373 532.38 kWh |
| 弃光电量 | 990 168.09 kWh |
| 紧急购电量 | **0 kWh**（完美信息，与判定一致） |
| 储能年末 | 6 000.00 kWh，全年区间 [1 200, 10 800] |

### ★ 两条重要对比结论

**（1）平均日模型会系统性低估真实成本（Jensen 缺口）**

| | 日购电费 |
|---|---|
| 问题1 平均日模型 | 35 126.95 元/天 |
| 问题2 真实逐日最优 | 37 680.78 元/天 |
| 差异 | **+7.27%** |

购电费对 (负荷, 光伏) 剖面是**凸函数**，平均剖面抹平了真实波动，因此 Jensen 不等式 $E[\text{cost}(x)]\ge\text{cost}(E[x])$ 保证平均日模型必然低估。全年口径低估 932 147 元（6.78%）。

**（2）储能的价值**

| | 购电费 |
|---|---|
| 无储能基线 | 16 407 319.63 元 |
| 全年最优 | 12 229 460.73 元 |
| **节省** | **4 177 858.90 元（25.46%）** |

---

## 四、问题3 结果（光伏预报不确定，滚动 MPC）

**降尺度方法：** 附件3 的整点预报用 **PCHIP 保形插值**降到 10 分钟粒度，并以当日更早一次预报对发布时刻的预测作左端锚点，保证"决策时只用到当时可获得的信息"。

> ⚠ **本节数字已更新为 MPC-II（罚金感知滚动优化）**。原"朴素 MPC"在 6/12/18 点子问题中
> 把目标误设为"购电成本"，等价于假定调整免费；修正为【调整购电量的相关费用】后省 **356 733 元（−2.50%）**。
> 详见《模型类型评估与随机动态规划分析.md》第四节。朴素版数字保留在 `results/p3_solution.npz`。

| 费用构成（口径A，334 天） | MPC-II（交付） | 朴素 MPC（对照） |
|---|---|---|
| 计划购电费 | 12 385 349.09 | 12 385 349.09 |
| 调整相关费用 | **432 689.71** | 663 212.54 |
| 紧急购电费 | **1 074 066.10** | 1 200 276.09 |
| **合计** | **13 892 104.90** | 14 248 837.72 |

| 运行指标 | MPC-II | 朴素 MPC |
|---|---|---|
| 计划购电量 | 20 420 015.88 kWh | 20 420 015.88 kWh |
| 调整购电量 | 20 863 830.17 kWh | 20 281 812.88 kWh |
| 调整偏离总量 | **443 814.30 kWh** | 1 139 504.92 kWh |
| 紧急购电量 | **261 855.15 kWh** | 302 310.07 kWh |
| 弃光电量 | 1 919 962.07 kWh | 1 362 409.62 kWh |

### ★ 预报的信息价值（题目明确要求回答）

| 可用预报 | 总费用（元） | 紧急购电（kWh） |
|---|---|---|
| 完美信息 + 日周期（对照基线） | 12 245 046.92 | 0 |
| **仅用 0:00 预报** | 14 756 862.50 | 592 358.01 |
| **0:00+6:00+12:00+18:00（四次）** | **14 248 837.72** | 302 310.07 |

- **追加预报的边际价值 = 508 024.78 元（3.44%）**，紧急购电量减少 49%
- **完美信息价值 EVPI = 2 511 815.58 元（17.0%）**
- **预报不确定性总代价 = 2 003 790.81 元（16.36%）**

> **结论：应当引入其他时刻的预报。** 6:00/12:00/18:00 三次追加预报可挽回 3.44% 的费用并大幅降低紧急购电风险；但即便用满四次预报，仍与完美信息相差 16.36%，说明**降低单次预报误差的收益更大**。

**灵敏度：预报误差幅度**

| 误差倍率 | 总费用（元） | 紧急购电（kWh） |
|---|---|---|
| 0.0（完美预报） | 12 290 938.06 | 0 |
| 0.5 | 13 268 333.23 | 153 146.32 |
| 1.0（实际） | 14 248 837.72 | 302 310.07 |
| 1.5 | 15 226 737.40 | 443 833.96 |
| 2.0 | 16 192 620.86 | 578 571.67 |

误差减半可省 6.9%；误差翻倍多花 13.6% —— 费用对预报精度近似线性敏感。

---

## 五、问题4 结果（电价实时波动）

### 电价特征（附件4）

| 指标 | 数值 |
|---|---|
| 全年区间 / 均值 | 0.0076 – 1.7936 / 0.7662 元/kWh |
| 日内峰谷比中位数 | **4.331**（固定日曲线仅 2.922） |
| 日内峰谷比 > 1/η²=1.235 的天数 | **365 / 365** → 每天都有套利空间 |

### 双轨结果

| 轨 | 模型 | 总费用（元） |
|---|---|---|
| **轨一（完美信息）** | 4-2 整年连续 LP | **12 782 591.81** |
| | 4-3 滚动 MPC（口径A，MPC-II） | **14 526 493.69** |
| **轨二（电价不可预知）** | 4-2（用历史分时均价作预测） | 12 922 053.07 |
| | 4-3（同） | 14 649 148.30 |

**轨二 − 轨一 = 电价不确定性成本：**
- 4-2：139 461.26 元（**1.09%**）
- 4-3：**122 654.62 元（0.84%）**

**波动电价本身的效应（同口径对比固定电价）：**
- 4-2 vs 问题2：+553 131.08 元（**+4.52%**）
- 4-3 vs 问题3：+634 388.79 元（**+4.57%**）

> 两条结论：① 电价波动使购电费上升约 4.5%，但仍远低于**光伏预报不确定性**的 13.5%，说明**预报误差才是首要风险源**；② 电价"不可预知"只额外增加 0.8%–1.1%，因为储能本身就有削峰填谷的鲁棒性。

---

## 六、模型检验与灵敏度分析

| # | 检验项 | 结论 |
|---|---|---|
| 1 | **储能效率 η** | η 从 0.90 降至 0.85，全年费用 12.23M → 12.70M（+3.8%）；升至 0.95 则降至 11.79M（−3.6%） |
| 2 | **储能功率 P_max** | 2500 → 12.70M；3750 → 12.36M；**5000 → 12.23M**；6250 → 12.19M；7500 → 12.18M。**5000 kW 后收益急剧递减**，说明题目给定容量配置接近最优 |
| 3 | **储能边界口径** | 整年连续 12 229 460.73 vs 365 个独立日周期 12 245 046.92，**差 15 586.19 元（0.127%）** → 日周期假设的代价可忽略，问题3/4 采用日周期是稳健的 |
| 4 | **终端条件口径** | 日周期 vs 终端储电价值 λ=c_min/η，**差约 0.2%** |
| 5 | **费用口径 A/B** | A 14 248 837.72 vs B 13 842 760.07，**差 2.85%** → 结论对"违约电价"口径稳健 |
| 6 | **预报误差** | 见上，近似线性 |
| 7 | **约束自检** | 全部 LP 解的功率平衡与储能动态残差 < 1e-9；无同时充放电；放电从未超过净负荷 |
| 8 | **基线对比** | 无储能 / 完美信息 / 预报 / 电价不可知，四条基线齐全 |

### ★ 重要发现：滚动优化本身有固有代价

当把预报误差设为 0（即预报完全准确）时，滚动 MPC 的费用为 12 290 938 元，仍比"单次全时段最优"（12 245 047 元）高 **45 891 元（0.37%）**。这是**滚动优化的固有次优性**（sub-horizon 优化 + 日周期终端约束导致的），与预报误差无关。论文中应明确区分这两部分代价。

---

## 六之补 · LP 对偶分析与预报误差标定（两处理论加分项）

### 补 1 · 问题1 的对偶分析（互补松弛的数值验证）

对问题1 的 LP 直接提取等式约束的 Lagrange 乘子（`scipy linprog` 的 `res.eqlin.marginals`）：

| 量 | 含义 | 实测结果 |
|---|---|---|
| $\sigma_t$ | 功率平衡约束的影子价格 = **该时段电能边际价值** | 区间 [0.3713, 1.2561] 元/kWh |
| $\mu_t$ | 储能动态约束的影子价格 = **储能的边际价值** | 区间 [0.4711, 1.1305] 元/kWh |

**两条结构性结论（可写进论文，体现理论深度）：**

1. **互补松弛得到数值验证**：在 $g_t>0$（向外网购电）的时段，$|\sigma_t-c_t|$ 的最大偏差仅 **1.11×10⁻¹⁶ 元/kWh**，即 $\sigma_t=c_t$ 精确成立；在 $g_t=0$ 的时段，恒有 $\sigma_t\le c_t$（平均 $\sigma=0.6936$ vs 平均 $c=0.9943$），说明这些时段的边际电源是**光伏或储能**，其边际成本低于外网电价。
2. **储能调度由影子价格驱动**：充电时段 $\mu_t$ 均值 0.5180，放电时段 $\mu_t$ 均值 0.7530 → **在储能边际价值低时充电、高时放电**，这正是最优性的经济学刻画。

**套利阈值判据**：每 kWh 放电净收益 $=c_{low}(r-1/\eta^2)$，仅当峰谷比 $r>1/\eta^2=1.235$ 时为正。实测附件1 $r=2.922$ → 净收益 0.717 元/kWh；附件4 日内峰谷比中位数 4.331 → 1.316 元/kWh；**365/365 天全部超过阈值**。

### 补 2 · 光伏预报误差标定（问题3 不确定性模型的实证基础）

> 口径说明：夜间预报与实际同为 0，对运行无影响，须剔除后再标定（否则 0 误差会稀释统计量）。下表为**白天样本**（每个提前期约 730 个样本）。

| 提前期 k (h) | MAE (kW) | RMSE (kW) | 平均偏差 (kW) |
|---|---|---|---|
| 1 | 37.37 | 57.91 | +2.42 |
| 2 | 70.01 | 96.37 | +1.02 |
| 6 | 180.10 | 296.32 | −9.97 |
| 12 | 319.63 | 522.44 | −39.51 |
| 18 | 449.25 | 736.91 | −79.59 |
| 24 | **750.09** | **1 274.47** | **−208.58** |

**幂律标定结果：**

$$\boxed{\ \sigma(k)=51.95\,k^{0.927}\quad (R^2=0.9910)\ }\qquad |\mu(k)|=0.402\,k^{1.878}$$

- 标准差随提前期近似**线性增长**（指数 0.927），$\sigma(24\text{h})/\sigma(1\text{h})=21.73\times$
- **均值偏差很小且方向为「预报偏低」**（$\bar\varepsilon$ 由 +2.4 kW 变为 24h 的 −208.6 kW；白天样本总体 −47 kW，全年电量低估 1.2%）；主导风险是**离散度**（$\sigma$ 放大 21.7 倍）而非均值偏差，故不能只做常数偏差修正
- 白天样本的标准化残差近似正态但**略有尖峰厚尾**（leptokurtic）→ 建议场景生成直接采用**经验分布**而非纯高斯

---

## 七、情景汇总（交付期 2025-02-01 ~ 2025-12-31）

| 情景 | 总购电费（元） | 相对无储能 |
|---|---|---|
| 无储能基线 | 16 407 319.63 | — |
| 问题1 平均日模型外推 334 天 | 11 732 401.30 | −28.5%（**低估，不可直接使用**） |
| 问题2 固定电价 + 完美信息 | 12 229 460.73 | −25.5% |
| 完美信息 + 日周期（问题3 对照） | 12 245 046.92 | −25.4% |
| 问题4-2 波动电价 + 完美信息 | 12 782 591.81 | −22.1% |
| **问题3 固定电价 + 光伏预报（MPC-II，交付）** | **13 892 104.90** | −15.3% |
| 问题3 朴素 MPC（对照） | 14 248 837.72 | −13.2% |
| 问题3 仅用 0:00 预报 | 14 756 862.50 | −10.1% |
| **问题4-3 波动电价 + 光伏预报** | **14 526 493.69** | −11.5% |
| 问题4-3 电价亦不可预知 | 14 649 148.30 | −10.7% |
| 随机动态规划 SDP（策略最优，问题3） | 13 869 883.17 | −15.5% |

---

## 八、代码与产出清单

```
建模工作区/
├── code/
│   ├── cumcm_core.py       核心：数据加载 / 预报降尺度与对齐 / LP 求解器（含解的自检）
│   ├── cumcm_write.py      结果写出：直接填充官方模板，保证行列格式一致
│   ├── style.py            ★ 全篇视觉规范（语义化配色 / 字体 / 输出规范 / 瀑布图工具）
│   ├── 01_eda.py           数据探查
│   ├── 02_structure.py     平均日验证 + 预报误差标定
│   ├── 04_p1.py            问题1
│   ├── 05_p2.py            问题2
│   ├── 06_p3.py            问题3（滚动 MPC）
│   ├── 07_p4.py            问题4（双轨）
│   ├── 08_sensitivity.py   模型检验与灵敏度分析
│   ├── 09_dual_forecast_figs.py  对偶分析 + 预报标定（早期版本）
│   ├── 10_schematics.py    ★ 4 张结构/流程示意图
│   └── 11_figs_final.py    ★ 全部数据图最终版（统一视觉规范，300 dpi）
├── results/
│   ├── result1.xlsx        ✔ 交付（144 时段购电量 + 6 时段充放电量）
│   ├── result2.xlsx        ✔ 交付（334 天 × 144 时段 + 全天购电量/购电费）
│   ├── result3.xlsx        ✔ 交付（计划 / 调整 / 充放电 / 紧急购电）
│   ├── result4-2.xlsx      ✔ 交付
│   ├── result4-3.xlsx      ✔ 交付
│   ├── summary.csv         情景汇总
│   ├── sensitivity.csv     灵敏度明细
│   ├── forecast_error.csv  各提前期误差统计（供论文表格）
│   └── p1..p4_solution.npz / dual.npz   中间结果
└── figures/                （全部 300 dpi，统一视觉规范）
    ├── fig_s1_system.png         结构图 微网系统与能量流
    ├── fig_s2_framework.png      结构图 四问信息集递进（论文骨架核心）
    ├── fig_s3_timeline.png       流程图 问题3 滚动 MPC 决策-信息时序
    ├── fig_s4_framework.png      结构图 问题4 双轨建模框架
    ├── fig_p1_dispatch.png       问题1 调度方案（4 联图）
    ├── fig_p1_dual.png           问题1 对偶分析（4 联图）
    ├── fig_p2_year.png           问题2 全年策略（3 联图）
    ├── fig_p3_forecast_calib.png 预报误差标定（4 联图）
    ├── fig_p3_rolling.png        问题3 费用归因（含瀑布图）
    ├── fig_p4_price.png          问题4 波动电价（含瀑布图）
    └── fig_sensitivity.png       灵敏度分析（4 联图）
```

### 图表规范（`style.py`，全篇统一）

**语义化配色**——同一含义全篇同色，评审不需要重新认图例：

| 含义 | 色值 | 含义 | 色值 |
|---|---|---|---|
| 电价 / 成本上升 | `#C0392B` | 购电量 | `#2E6FAF` |
| 光伏 | `#E8A33D` | 储能 / 成本下降 | `#16A085` |
| 负载 | `#2C3E50` | 弃光 | `#D98C5F` |
| 基线 / 参考 | `#9AA0A6` | 紧急购电 / 调整量 | `#B03A2E` / `#7D5BA6` |

**版式规范**：去顶部与右侧边框；仅保留浅色横向网格（`#E6E8EB`，0.7 pt）；图例无边框；标题 12 pt / 轴标 11 pt / 刻度 10 pt / 注释 9.5 pt（正文中缩放后仍可读）；关键数值直接标注在图上而非塞进图例；输出 300 dpi、白底、`bbox_inches="tight"`。

**两张"高级化"的图**（原为普通柱状图）：

- **图 5(d) 问题3 费用归因瀑布图**：从「无储能基线 1 640.7 万」出发 → 储能套利价值 −416.2 万（−25.4%）→ 滚动优化固有次优 +4.6 万（+0.3%）→ 光伏预报误差 +195.8 万（+11.9%）→「最终方案 1 424.9 万」。把"储能赚了多少""模型自身损失多少""预报不确定性吃掉多少"三段拆开，比四根并排柱子信息量大得多。
- **图 6(d) 问题4 风险归因瀑布图**：从「问题2 固定电价 1 222.9 万」出发 → 电价波动 +55.3 万（+4.5%）→ 光伏预报不确定 +207.7 万（+17.0%）→ 电价不可预知 +17.1 万（+1.4%）→「最终 1 503.1 万」。**一眼看出三类风险的量级排序**：预报不确定性是电价风险的近 4 倍。

> 单位统一：所有瀑布图纵轴以**万元**计，避免出现 1e7 科学计数偏移；对数轴（峰谷比）刻度显示真实比值（1/2/3/5/10/20）而非 log 值。

### 已发现并修正的三个关键问题（论文"模型检验"部分可写）

1. **约束矩阵列索引错位** —— LP 装配时列索引需按行交错（`reshape(4,n).T.ravel()`），否则约束整体错位导致"凭空造电"。已在求解器中加入**解的自检**（功率平衡 + 储能动态残差 < 1e-4 才返回）。
2. **预报数组对齐错误** —— 附件3 的预报按"距发布时刻的小时数"索引；6:00/12:00/18:00 的子问题必须做 $6h_0$ 的时段移位，否则会误用**次日**的预报，使紧急购电量虚高 37 倍。已封装为 `forecast_day_aligned`。
3. **滚动优化末端效应** —— 滚动求解的时域末端会"抽空"储能，导致退化。改用与问题1 一致的日周期约束，并经检验其代价仅 0.127%。

---

## 八之补 · 风险维度：全年场景法蒙特卡洛（问题3/4）

题目用 **5 倍电价的紧急购电** 惩罚供电不足，这是典型的**尾部风险事件**，纯期望优化会忽略它。
因此补充场景法风险评估：生成 **50 组全年场景**（整日分块自举），每组跑一次完整滚动 MPC。

### 场景生成方法

按提前期标定的相对误差形态做**整日分块自举**：每个场景日随机抽取一个历史"源日"，
移植其**日内相对误差形态** $\mathrm{rel}=(\hat S-S)/\max(S,200)$，而非逐时段独立重抽样。
这样保留了预报误差的**日内相关性**——它是紧急购电的主要驱动因素。

> ⚠️ 生成器经严格校验：用实测光伏 + 实测预报重跑 MPC，**精确复现基准值 14 248 837.72 元**。

### 风险评估结果（交付期 334 天）

| 指标 | 金额（元） | 相对基准 |
|---|---|---|
| 实测基准（单一年份） | 14 248 837.72 | — |
| **场景期望** | **14 522 251.88** | **+1.92%** |
| 标准差 | 42 140.17 | +0.29% |
| VaR₉₀ | 14 572 074.10 | +2.27% |
| VaR₉₅ | 14 575 638.99 | +2.29% |
| **CVaR₉₀** | **14 579 092.10** | 超期望 56 840 元 |
| **CVaR₉₅** | **14 582 552.75** | 超期望 **60 301 元（0.42%）** |
| 紧急购电量期望 | 328 639.88 kWh | （基准 302 310 kWh） |
| 紧急购电量 95 分位 | 346 137.23 kWh | — |

**结论**：交付期总费用的尾部风险很小（CVaR₉₅ 仅超期望 0.42%），
说明**储能 + 滚动调整机制本身已具备很强的风险平滑能力**——这是本方案的一个重要定性结论。

### 问题4 电价风险区间（经验分位电价情景）

| 电价情景 | 均值 (元/kWh) | 交付期总费用（万元） |
|---|---|---|
| 低电价（逐时段 5 分位） | 0.5509 | 1 017.8 |
| 实际电价（4-3） | 0.7662 | 1 486.0 |
| **高电价（逐时段 95 分位）** | 0.9642 | **1 765.5** |

**电价风险区间宽度 = 747.7 万元，占实际值 50.3%** —— 远大于光伏预报的尾部风险，
说明**电价的系统性水平（而非其波动性）是费用的一阶驱动因素**。

### 关于"是否要上两阶段随机规划 / 鲁棒优化"的判断

| 项 | 判断 | 理由 |
|---|---|---|
| 问题3 全规模两阶段 SP | **不做** | 题目未要求；滚动 MPC 每阶段重优化 = 状态反馈，信息结构优于开环两阶段模型；性价比低。**但论文必须给出多阶段随机规划的标准数学表述**，论证滚动优化是其"反馈一致"的实用近似 |
| 问题3 场景法 | **已做** | 补上了"只看期望、不看风险"的短板，且给出了 CVaR 这一有分量的结论 |
| **问题3 随机动态规划 SDP** | **已做**（作策略最优性基准，不替换交付结果） | 状态恰为**一维储电量**，可行性高（全年仿真 30 s）；量化出"决策方法只能再省 2.66%，预报精度可省 13.27%"，并发现"罚金机制比安全边际值钱"。详见下节 |
| 问题3 鲁棒对等 | **已做** | 期望 vs 最坏双视角；实测 Γ≈0.25 时期望与 CVaR 同时下降（非单调，存在最优保守水平） |
| 问题4 完整鲁棒优化 | **已做**（轻量） | 逐时段上界电价 + box 不确定集；实际电价下仅多付 0.12%，最坏情况压低 0.31% |

---

## 八之补二 · 随机动态规划（SDP）对照实验

> 完整分析见《模型类型评估与随机动态规划分析.md》；代码 `code/18_sdp.py`；结果 `results/sdp_solution.npz`。
> **定位：作为 MPC 的"策略最优性基准"与理论验证，不替换交付结果文件。**

### 建模要点

| 要素 | 设定 |
|---|---|
| 状态 | $x=E_t$（储电量），$[1200,10800]$ 上 **97 点**网格（步长 100 kWh） |
| 决策 | 压缩为一维净充放 $\delta_t=u_t-v_t\in[-5000,5000]$，**41 点**（步长 250 kW） |
| 随机量 | $\varepsilon_t=\hat S_t-S_t$，按 **(提前期 $k$, 预报水平箱)** 的经验分布，每池 **9 个等概率分位点** |
| 递推 | $V_t(x)=\min_\delta\{c_t\Delta t[g+\text{罚}] + 5c_t\Delta t\,\mathbb E[(\text{net}-g)^+] + V_{t+1}(x')\}$ |
| 终端 | $V_{144}(x)=0\,(x\ge6000)$、$+\infty\,(x<6000)$ —— 与 MPC 一致的日周期约束 |
| 关键化简 | $\text{net}=A+\varepsilon$，$A=L_t+u_t-v_t-\hat S_t$ **与状态无关** → 最优计划 $g^*$ 可对每个 $(t,\delta)$ 闭式求出；成本关于 $g$ 是**凸分段线性**，断点恰为 $\{0,g_{\rm prev}\}\cup\{A+\varepsilon_m\}$ → 比较 $m{+}2$ 个候选点即得全局最优 |

### 结果（与 MPC 完全同信息结构、同口径）

| 方法 | 总费用（万元） | 紧急购电（kWh） | 弃光（kWh） |
|---|---|---|---|
| 完美信息 + 日周期（下界） | 1 224.5 | 0 | 0 |
| MPC 确定性等价（仅 0:00 预报） | 1 475.7 | — | — |
| **MPC 确定性等价（四次预报，现交付方案）** | **1 424.9** | 302 310 | 1 362 410 |
| SDP-CE 四次预报（预报即真值＋计罚金） | 1 384.0 | 254 844 | 1 339 005 |
| **SDP 四次预报（用误差分布）** | **1 387.0** | 109 210 | 2 146 665 |
| SDP-CE 仅 0:00 预报 | 1 453.9 | 526 996 | 1 740 325 |
| SDP 仅 0:00 预报 | 1 463.7 | 166 244 | 3 452 071 |

**改进分解（四次预报，正号＝省下）**：① 罚金感知 **+409 263 元（+2.87%）**；② 分布感知 **−30 308 元（−0.22%）**；合计 **+378 955 元（+2.66%）**。

### 三条论文可直接引用的结论

1. **"忽视计划偏离罚金"是现方案最大的可改进项（2.87%）**。MPC 子问题用标准 LP，目标里只有购电费，**未把罚金写进最优性条件**；SDP 写进 Bellman 方程后即拿回 40.9 万元——纯优化方法收益。
2. **单纯"保守化"几乎不省钱（−0.22%），但把紧急购电砍掉 64%**（302 310 → 109 210 kWh）。安全边际必须在**高价时段**买入（计划电量 +67.6 万 kWh），价值只在真缺电时兑现（紧急购电费 −57.3 万元），二者近乎抵消。**结论：可修订性（罚金机制）比安全边际值钱**——与教材直觉相反。
3. **优化方法的改进空间（2.66%）远小于预报精度的改进空间（13.27%）**。这是对题目"是否需要引入其他时刻预报"最有力的量化回答。附带：SDP 框架下"1 次 → 4 次预报"的价值为 **5.24%（76.7 万元）**，高于 MPC 下的 3.44%（50.8 万元）。

---

## 九、待办（进入论文撰写阶段）

- [ ] 论文正文撰写（骨架见《C题_题目理解与建模方案.md》第五部分）
- [ ] 论文表1–表3 排版（数据见本文件第二、四、五节）
- [ ] **图表 12 张已全部就绪**（统一 300 dpi 视觉规范）：4 张结构/流程示意图 + 7 张数据图 + 1 张风险图。
      正文 30 页限制下建议精选 10–12 张，确保每张都被正文引用
- [ ] **多阶段随机规划的标准表述**（论文第 6 章开头，不必重新求解）
- [ ] **SDP 对照章节**（数据见本文件"八之补二"）：给出 Bellman 方程、闭式最优计划、改进分解，
      结论落在"方法可省 2.66% vs 预报可省 13.27%"这条主线上
- [ ] **S2 示意图"模型类型"栏已按规范命名修订**（"两阶段"误用→"反馈型序贯决策"），
      论文正文如沿用旧提法须同步改口径
- [ ] 摘要打磨（含四要素与核心数字）
- [ ] 参考文献前加 **AI 工具使用声明**；支撑材料放 `AI工具使用详情.pdf`
- [ ] 附录附全部源码 + 支撑材料文件列表
- [ ] 格式合规自检（页数 ≤30、无身份信息、页码从摘要页起、电子版首页为摘要页）
- [ ] 9/13 20:00 前提交 MD5 码；20:30–9/14 14:00 上传
